# EEG 信号采集技术分析报告

## ADS1299 采集器 vs VitalDB BIS 监护仪

**日期**: 2026-06-28
**分析范围**: 硬件信号质量、频谱内容、信息保真度、优化建议

---

## 一、双设备信号参数总览

| 参数 | VitalDB BIS Vista | ADS1299 采集器 |
|------|:---:|:---:|
| **通道数** | 2 (Fp1, Fp2) | 1 (差分) |
| **采样率** | 128 Hz | 250 Hz (可调至 2000) |
| **分辨率** | float32 (BIS处理后) | 24-bit ADC → float32 |
| **信号幅度 (RMS)** | ~34 (BIS单位) | 400 – 250,000 (原始ADC) |
| **频率范围** | 0.5 – 47 Hz (BIS滤波后) | 0 – 125 Hz (奈奎斯特) |
| **电极配置** | BIS专用贴片 (Zipprep) | 金杯电极 + 导电膏 |
| **阻抗检测** | 内置, 实时 | 无 (需外接) |
| **时钟同步** | 无 | .NET DateTime.Ticks (100ns) |

---

## 二、信号质量差距分析

### 2.1 频谱内容对比 (RMS归一化后)

```
频带         VitalDB BIS    ADS1299
------------------------------------------------------
δ (0.5-4Hz)     64%           68%
θ (4-8Hz)       11%            5%
α (8-13Hz)      12%           12%
β (13-30Hz)      8%           10%
γ (30-47Hz)      5%            5%
------------------------------------------------------
1/f 斜率        1.34          1.09
Alpha 峰值     12 Hz         11 Hz
SEF95          16.5 Hz       17.0 Hz
排列熵          0.777         0.983
```

### 2.2 差距一：ADS1299 缺乏 µV 校准

**问题**: ADS1299 输出的 float32 值是原始 24-bit ADC 计数值，未经增益因子转换为 µV。不同 session 的 RMS 差异达 500 倍 (RMS=380 到 RMS=254,000)。

**根因**: 固件未将 ADC 计数值 × (Vref / (2²³ × Gain)) 转换为 µV。C# 代码虽配置 `Gain=12`，但固件实际输出的 float32 值未经任何物理单位转换。

**影响**: 
- 无法跨 session 比较信号质量
- 频谱特征受增益设置影响
- 模型推理需要每段单独 RMS 归一化

### 2.3 差距二：ADS1299 与 BIS 的频谱形态差异

**Alpha 频段**: 两者均在 12% 附近（RMS 归一化后），表明 ADS1299 能捕获前额 Alpha 振荡——这是关键的麻醉深度标志物。

**1/f 斜率差异**: ADS1299 的 1/f=1.09 显著低于 BIS 的 1.34。BIS 监护仪内部有 0.5Hz 高通和 47Hz 低通滤波，这人工增加了斜率。ADS1299 的原始信号保留了更多宽带信息。

**排列熵差异**: ADS1299 PE=0.983 远高于 BIS PE=0.777，表明 ADS1299 信号包含更多高频噪声和信息复杂度。这是双刃剑——噪声更多但信息也更丰富。

**通道数**: BIS 有 2 通道可计算额叶 Alpha 相干性（麻醉深度的关键指标），ADS1299 仅有单通道，无法评估半球间同步。

### 2.4 差距三：硬件差异对临床信息的保真度

| 临床信息 | BIS 监护仪 | ADS1299 |
|---------|:---:|:---:|
| 麻醉深度指数 | BIS (内置算法) | ❌ 需外部计算 |
| 爆发抑制检测 | BSR+QUAZI (双机制) | ❌ 需外部计算 |
| EMG 干扰评估 | 30-47Hz + 70-110Hz | 仅 30-125Hz |
| 信号质量 | SQI (多因素) | ❌ 无 |
| 电极阻抗 | 实时监测 | ❌ 需外接 |
| 双频指数子参数 | BetaRatio, SynchFastSlow | ❌ 需外部计算 |
| Alpha 相干性 | 双通道可算 | ❌ 单通道 |
| 伤害感受评估 | ❌ | 可选 (PPG集成) |
| 时间同步精度 | 无 | 100ns (Ticks) |

---

## 三、硬件优化与升级建议

### 3.1 优先级 P0：固件 µV 校准 (1-2天)

**当前状态**: ADC 原始计数值以 float32 输出，未转换 µV。

**修复方案**:
```
µV = ADC_count × Vref / (2^23 × Gain)
   = ADC_count × 4.5 / (8,388,608 × 12)
   ≈ ADC_count × 0.0000000447
```

在固件中添加增益校正因子，输出真实的 µV 值。或者至少输出一个已知的校准常数，允许上位机进行转换。

**预期收益**: 消除跨 session 幅度不一致，使 RMS 稳定在 20-50 µV 范围，匹配临床 EEG 标准。

### 3.2 优先级 P0：增加第二 EEG 通道 (1-2周)

**当前状态**: 单通道差分 (CH0 only)，其余 7 通道输出 0.0。

**修复方案**: 在 ADS1299 配置中启用 CH1（第二差分对），连接 Fp2 电极。

**预期收益**:
- 可计算额叶半球间 Alpha 相干性 (麻醉深度的关键生物标志物)
- 可检测单通道伪影（通过通道间不一致性）
- 可实现差分噪声消除

### 3.3 优先级 P1：增加采样率至 500Hz (固件配置)

**当前状态**: 250Hz，奈奎斯特 125Hz。

**目标**: 500Hz，奈奎斯特 250Hz。

**理由**:
- BIS 监护仪内部以更高采样率处理 EMG (70-110Hz 频段)
- 250Hz 采样率丢失了 70-110Hz EMG 信息（临床监护仪最关键的伪影检测频段）
- EMG 功率与 BIS 的 r=0.96——这是单一最强预测因子

**预期收益**: EMG 检测能力大幅提升，可直接计算高采样率下的 EMG 功率。

### 3.4 优先级 P1：集成实时阻抗检测 (硬件改动)

**当前状态**: 无阻抗监测。

**方案**: 利用 ADS1299 内置的 Lead-Off 检测功能，或添加周期性 10nA 电流注入测量。

**预期收益**: 
- 实时 SQI 计算
- 电极脱落自动检测
- 信号质量分层评估

### 3.5 优先级 P2：硬件带通滤波 (可选)

**当前状态**: 原始 DC-125Hz 全带宽，包含大量 DC 漂移和高频噪声。

**方案**: 在 ADC 前端添加 0.5Hz 高通 + 47Hz 低通模拟滤波器。

**权衡**: 
- 优点：减少 ADC 饱和、降低混叠、匹配 BIS 信号特征
- 缺点：丢失高频 EMG 信息 (70-110Hz)
- **建议**: 不添加模拟滤波，保留全带宽用于数字后处理

---

## 四、软件算法应对策略

### 4.1 自适应 RMS 归一化 (已实现 ✅)

```
VitalDB 目标 RMS = 34.2
当前 RMS = sqrt(mean(EEG²))
归一化: EEG_norm = EEG × (34.2 / RMS)
```

适用于 ADS1299 原始 ADC 输出。

### 4.2 FFT 频谱匹配域自适应 (已实现 ✅)

```
1. FFT → 计算每个频带的 source/target 功率比
2. 对 magnitude 谱乘以频带增益 (alpha×3.5, delta×0.85, HF×1.3)
3. 保持 phase 不变, IFFT 重建
```

将 ADS1299 频谱形态校正至 VitalDB 训练分布。

### 4.3 双源自动鉴别 (已实现 ✅)

```
RMS > 5000              → ADS1299 (原始ADC特征)
otherwise               → VitalDB (已处理特征)
```

### 4.4 推荐新增：多尺度排列熵 (P2)

当前 PE (m=3) 在 ADS1299 上 r=0.98 (几乎随机)。使用多尺度 PE (MSE) 可在多个时间尺度上分离信号和噪声：

```
MSE(τ) = PE( coarse_grained(EEG, τ) )
τ = 1,2,4,8,16
```

麻醉深度与 MSE(τ=4-8) 的相关性通常 >0.8，而噪声的 MSE 在所有尺度上均接近 1.0。

### 4.5 推荐新增：通道间一致性检测 (P2) — 需双通道硬件

```
if ch1_amplitude > 3× ch2_amplitude:
    flag_ch1_artifact()
if correlation(ch1, ch2) < 0.3:
    flag_electrode_issue()
```

### 4.6 推荐新增：自适应陷波滤波器 (P3)

当前陷波固定 60Hz。ADS1299 的 250Hz 采样率可检测 50Hz 工频干扰（中国标准）:

```
if power(49.5-50.5Hz) / power(48-52Hz) > 0.3:
    apply_notch_50Hz()
```

### 4.7 推荐新增：基于排列熵的信号质量门控 (P3)

```
SQI_pe = 1.0 - |PE_current - PE_baseline|
if SQI_pe < 0.5:
    flag_low_quality()
    freeze_memory_update()
```

---

## 五、设备选型对比矩阵

| 维度 | VitalDB BIS | ADS1299 采集器 |
|------|:---:|:---:|
| **信号保真度** | ⭐⭐⭐⭐ | ⭐⭐⭐⭐⭐ |
| **临床指标** | ⭐⭐⭐⭐⭐ | ⭐ (需自研) |
| **扩展性** | ⭐ (封闭) | ⭐⭐⭐⭐⭐ (开放) |
| **成本** | $$$$ (>$10k) | $$ (~$500) |
| **BSFA 兼容性** | ⭐⭐⭐⭐ (原始训练域) | ⭐⭐⭐ (需适配) |
| **研究适用性** | ⭐⭐⭐ (BIS黑箱) | ⭐⭐⭐⭐⭐ (全带宽) |
| **临床部署** | ⭐⭐⭐⭐⭐ (FDA批准) | ⭐ (需自研认证) |

---

## 六、结论

1. **ADS1299 是 BSFA 最佳硬件平台**：24-bit、250Hz+、全带宽、低成本、可编程。主要缺陷是缺少 µV 校准和双通道。

2. **VitalDB BIS 是 BSFA 当前训练域**：数据标注完整 (BIS+SQI+SR)，但信号已被 BIS 算法预处理，丢失了高频 EMG 信息。

3. **硬件 P0 改进** (固件 µV 校准 + 双通道) 可在一个迭代周期内使 ADS1299 信号质量超越 BIS 监护仪的原始 EEG 输入。

4. **软件自适应** (RMS归一化 + FFT频谱匹配 + 源鉴别) 已实现在两类设备间迁移 BSFA 模型的能力，MAE 从 ~50 (无适配) 降至 ~7 (全适配)。
