在临床手术室（OR）中，**电刀（Electrosurgery Unit, ESU）干扰**是脑电监测的“头号杀手”。电刀工作时产生的高频强电磁干扰会直接导致信号饱和、基线台阶或高频杂波，使传统的频率特征瞬间失效。

结合你拥有的 2000 例全过程数据，我们需要在进入 LNN 模型前构建一个**具备“免疫力”的预处理中枢**。以下是加入信号质量检测（SQI）与电刀滤波后的优化流程：

---

### 一、 信号质量检测 (Signal Quality Index, SQI)
这是整个流程的“守门员”。在处理前，我们需要对每一帧（如 1 秒）数据进行质量评分，决定模型是“采信”还是“维持状态”。

#### 1. 硬件级异常检测
* **饱和检测 (Clipping/Saturation)：** 检测信号是否达到 ADC 的量程上限。电刀启动瞬间常伴随信号“打底”。
* **脱落检测 (Lead-off)：** 通过阻抗监测或极高幅值的平坦线判断 Fp1/Fp2 电极是否松动。

#### 2. 生理逻辑校验 (SQI 评分)
通过以下三个维度计算 $SQI \in [0, 1]$：
* **自相关性 (Autocorrelation)：** 脑电具有平滑的自相关特性，而随机噪声或电刀干扰的自相关图会呈现剧烈的脉冲或杂乱随机。
* **偏度与峰度 (Skewness & Kurtosis)：** 正常 EEG 接近高斯分布。如果峰度极高，说明存在异常脉冲（电刀或心电干扰）。
* **功率谱分布：** 计算 $f > 50Hz$ 的能量占比。如果高频能量异常高且持续，SQI 分数降低。

> **LNN 联动逻辑：** 当 $SQI < 0.5$ 时，LNN 的 ODE 求解器应进入“惰性模式”——即暂停状态更新，输出维持上一秒的稳定值，避免 0-100 指数出现无意义的剧烈跳变。

---

### 二、 电刀干扰 (ESU) 的专项过滤
电刀干扰在时域上表现为“突发高频噪声”，在频域上表现为“全频段抬升”。

#### 1. 中值滤波 (Median Filter) —— 抗脉冲
* **操作：** 在进入带通滤波前，先进行一阶中值滤波。
* **原因：** 电刀产生的窄脉冲干扰在频域是宽带的，线性滤波器（如 Butterworth）无法完美去除。中值滤波能有效剔除“椒盐噪声”型的电刀尖峰，且不破坏脑电的相位。

#### 2. 小波包分解与自适应阈值 (WPD)
* **操作：** 使用小波包将信号分解到高频子带。
* **逻辑：** 电刀开启时，高频子带的能量会同步激增。我们通过监测 $60-100Hz$ 能量的变异系数，一旦触发阈值，自动对该时间段的所有高频分量进行**硬缩减**（Hard Shrinkage），仅保留 30Hz 以下的稳定分量。

#### 3. 陷波器的动态增强
电刀在 50Hz 及其倍频（100, 150...）处会有极强的谐波。建议采用 **自适应谱线增强 (ALE)** 算法，动态跟踪并滤除这些特定频率的相干噪声。



---

### 三、 优化后的全流程图 (V3.0)

针对 100-60-40-90 的评估目标，最新设计的流程如下：

1.  **原始采集 (Fp1/Fp2, 256Hz+)**
2.  **SQI 实时初检：**
    * 判断饱和/平坦线 $\rightarrow$ 输出质量标志位 $Q$。
3.  **时域初步清洁：**
    * **中值滤波**（剔除尖峰） $\rightarrow$ **0.5Hz 高通**（去基线漂移）。
4.  **电刀与伪迹深度过滤：**
    * **小波包自适应去噪：** 重点压制电刀高频谐波。
    * **自适应陷波：** 消除 50Hz 工频及其倍频。
5.  **特征矩阵提取 (Feature Engineering)：**
    * **常规：** 相对功率谱、SEF95、PE 熵。
    * **高级：** LZC 复杂度、PAC 相位振幅耦合。
    * **质量特征：** 将当前的 SQI 分数作为特征之一输入模型。
6.  **LNN 混合模型 (The Liquid Core)：**
    * **输入端：** 原始波形 (Filtered) + 特征向量 + SQI 指数。
    * **核心层：** NCP 稀疏连接层，利用 ODE 处理时间连续性。
    * **输出端：** 0-100 线性映射，带单调性惩罚（Induction 段）。

---

### 四、 对 LNN 设计的两个关键增强建议

#### 1. 引入“不确定性”加权
既然你有 SQI 指数，可以设计 LNN 的输出层为**高斯过程或带置信度的回归**。
* 当电刀干扰严重时（SQI 低），模型不仅输出 0-100 的值，还要输出一个“不确定性区间”。如果置信度过低，屏幕上可以显示“信号受扰，维持监测”。

#### 2. 利用 LNN 的隐藏状态 $h(t)$ 作为“惯性导航”
LNN 最大的优势是它是有“记忆”的物理系统。
* 在**维持阶段 (60->40)**，如果电刀持续开启，外部 EEG 信号几乎不可用。此时 LNN 的 ODE 求解器可以基于之前的状态轨迹进行**短时间的自演化（Free-running）**，利用模型内部的动力学惯性来预测患者的意识情况，直到信号质量恢复。这比传统的 BIS 算法（信号差就断掉）要先进得多。