意识状态	δ(0.5–4Hz)	θ(4–7Hz)	α(8–13Hz)	β(13–30Hz)	γ(＞30Hz)	频谱特征
清醒闭眼	＜5%	5%–10%	30%–40%	30%–50%	5%–10%	α为主峰，高波频为主，能量集中α、β
轻度镇静	10%–20%	15%–30%	20%–35%	15%–30%	＜5%	主频向θ偏移，α前移，高频下降、低频升高
外科全麻	40%–60%+	10%–25%	10%–20%	＜10%	≈0%	δ为主峰，慢波主导，高频抑制；深麻醉可见爆发抑制