针对你提出的 EEG 信号处理需求——**高可靠性（校验）、可追溯性（记录）、前后端同步（中间数据导出）以及训练/推理一致性**，我建议采用一种基于**“插槽式中间件（Middleware-based Pipeline）”**的架构设计。

这种架构模仿了现代 Web 框架（如 FastAPI 或 Express）的处理流，但针对高性能信号处理进行了优化。

### 1. 核心架构设计：模块化流水线 (Modular Pipeline)

我们将整个流程拆分为三个核心组件：**数据容器（DataContainer）**、**处理原子（Processor/Step）**和**流水线引擎（Engine）**。

#### A. 数据容器 (The State Carrier)
不要只传递简单的 `numpy` 数组。创建一个上下文对象，记录信号、元数据以及处理轨迹。

```python
import numpy as np
from typing import Dict, Any, List

class EEGContext:
    def __init__(self, raw_data: np.ndarray, fs: int):
        self.data = raw_data          # 当前时刻的数据 (Channels x Time)
        self.fs = fs                  # 采样率
        self.history: List[Dict] = [] # 记录每一步的操作日志
        self.artifacts: Dict[str, Any] = {} # 存储用于前端或 DSA 的中间结果
        self.metadata: Dict[str, Any] = {} # 存储患者ID、电极配置等
```

#### B. 抽象处理基类 (Base Processor)
每个处理步骤（如滤波、陷波、重采样）都继承此类。它强制要求实现 `process`（核心逻辑）和 `validate`（准确性校验）。

```python
from abc import ABC, abstractmethod

class EEGStep(ABC):
    @abstractmethod
    def process(self, context: EEGContext) -> EEGContext:
        pass

    def validate(self, context: EEGContext):
        """默认校验：检查 NaN, Inf 或 信号振幅是否异常"""
        if np.isnan(context.data).any():
            raise ValueError(f"Step {self.__class__.__name__} produced NaNs!")
```

### 2. 高性能与低耦合的实现策略



#### ① 钩子机制 (Hooks) 用于数据记录与导出
为了不让“记录数据”的代码污染“信号处理”的逻辑，我们引入 **Hooks**。
* **校验钩子：** 自动检查信号质量（如：均方根值是否在正常范围内）。
* **记录钩子：** 自动将当前步骤的 `PSD` 或 `DSA` 矩阵保存到缓存中。

#### ② 序列化驱动的一致性 (Serialization for Consistency)
为了保证模型训练和生产调用的一致性，将 Pipeline 配置为 **JSON/YAML** 格式。
* **训练时：** 运行 `pipeline.load_config('preprocess_v1.json').run(train_data)`。
* **推理时：** 同样的配置文件加载到生产服务器，确保参数（如滤波频率、窗函数）完全闭环一致。

### 3. 代码架构参考实现

```python
class EEGPipeline:
    def __init__(self):
        self.steps: List[EEGStep] = []
        self.export_registry: List[str] = [] # 标记哪些步骤的数据需要导出给前端

    def add_step(self, step: EEGStep, export: bool = False):
        self.steps.append(step)
        if export:
            self.export_registry.append(step.__class__.__name__)
        return self

    def run(self, context: EEGContext) -> EEGContext:
        for step in self.steps:
            # 1. 执行核心处理
            context = step.process(context)
            
            # 2. 准确性校验 (可在配置文件中开启/关闭)
            step.validate(context)
            
            # 3. 记录日志与中间状态
            log_entry = {"step": step.__class__.__name__, "mean": np.mean(context.data)}
            context.history.append(log_entry)
            
            # 4. 如果是前端需要的步骤，缓存中间副本
            if step.__class__.__name__ in self.export_registry:
                context.artifacts[step.__class__.__name__] = context.data.copy()
                
        return context

# 具体的处理器示例：带通滤波
class BandpassFilter(EEGStep):
    def __init__(self, low, high):
        self.low = low
        self.high = high

    def process(self, context: EEGContext) -> EEGContext:
        # 使用 scipy.signal 或 mne 进行高性能滤波
        # context.data = apply_filter(context.data, self.low, self.high, context.fs)
        return context

    def validate(self, context: EEGContext):
        super().validate(context)
        # 特有的校验：检查滤波后是否存在残留的低频偏移
```

### 4. 针对你需求的针对性优化

1.  **高性能 (Performance):**
    * 使用 `numpy` 的位深优化（如 `float32` 而非 `float64`）来减少内存压力。
    * 对于实时 DSA 推理，建议在管道末端使用**零拷贝（Zero-copy）**技术，通过内存映射（Memory Map）或 Redis 将 `artifacts` 直接推送到前端接口。

2.  **准确性校验 (Validation):**
    * **统计学监控：** 在每一步计算信号的偏度（Skewness）和峰度（Kurtosis）。如果处理后信号变得极度非正态，通常意味着引入了数字伪迹。
    * **能量守恒检查：** 滤波前后的总功率对比，防止算法由于增益设置错误导致信号缩放失真。

3.  **前端 DSA 支持:**
    * 在管道中专门设计一个 `DSAExtractor` 步骤。它不修改 `context.data`，而是专门计算时频矩阵并存入 `context.artifacts['dsa_data']`。这样前端请求接口时，直接读取该字典即可，无需重复计算。

4.  **扩展性 (Extensibility):**
    * 由于使用了继承和列表结构，你可以随时插入一个新的 `DenoisingStep`（如基于 ICA 或自编码器的去噪模型），而不需要改动原有的滤波逻辑。

这种架构能够完美适配你目前在医疗监护或意识模型开发中对**严谨性**和**一致性**的要求。