# 前额采集点(眉心/眉角/太阳穴)各状态脑电功率与频谱参考值 + 设备合格判据

> 整理日期:2026-06-25  ·  用途:作为判断 ADS1299 采集设备是否合格的**对照标准**
> 来源以超链接直接标在结论旁。**重要**:绝对 dB 受参考电极/单位影响,跨研究不可直接照搬;
> **更稳健的合格判据是"幅度范围 + 频谱形状 + 状态反应性 + 能否分辨爆发抑制"**,见第 5 节。

---

## 0. 你的三个采集点 → 标准位映射与先天特性(必须先看)

| 你的位置 | 近似标准位 | 主要采到什么 | 对脑电的意义 |
|---|---|---|---|
| **眉心** | Fpz / Fp1–Fp2 之间(额极中线) | 前额叶皮层 + **大量 EOG(眨眼/眼动)** | 清醒睁眼时被眼电主导;闭眼/麻醉眼不动后才露出皮层电 |
| **眉角** | 额极外侧 / 近 F7–F8、眶上 | 前额叶 + EOG + 少量颞肌 | 同上,略多肌电 |
| **太阳穴** | 颞区,**正压颞肌** | **以 EMG(颞肌)为主**,皮层电很少 | 临床上这恰是测 EMG 的位置,**不宜作皮层脑电信号电极** |

> 结论:这套布局 = **BIS/SedLine 式前额监护位**([SedLine 前额验证](https://www.sciencedirect.com/science/article/pii/S221475192100222X)),适合**麻醉深度**(前额 α 前移 + 慢波);但**清醒 α 弱、且 EOG/EMG 先天偏大**。判断"设备是否合格"时必须扣除这一层位置因素——不能因为清醒 α 弱就判设备不合格。

---

## 1. 各状态:幅度 / 主导成分 / SEF95(前额,参考)

| 状态 | 滤波后幅度(µV,典型) | 主导脑电成分 | SEF95 |
|---|---|---|---|
| **清醒** | ~10–50 µV;显示常用 25–50 µV/格([Can J Anesth 综述](https://pmc.ncbi.nlm.nih.gov/articles/PMC7666718/)) | 睁眼 β 主导、α 阻断;闭眼前额 α 较弱 | **>20–25 Hz**([SEF·PubMed](https://pubmed.ncbi.nlm.nih.gov/8881621/)) |
| **镇静(浅)** | 与清醒相近 | **β(13–33 Hz)增强**、α 开始前移([Can J Anesth 综述](https://pmc.ncbi.nlm.nih.gov/articles/PMC7666718/)) | ~15–20 Hz |
| **麻醉(GABA 能:丙泊酚/七氟烷)** | 慢波幅度大,可达 75–200 µV+ | **慢-δ(0.1–4 Hz)+ 相干前额 α(8–12 Hz)** 同现([Can J Anesth 综述](https://pmc.ncbi.nlm.nih.gov/articles/PMC7666718/)、[丙泊酚 LOC/ROC](https://pubmed.ncbi.nlm.nih.gov/23487781/)) | **8–15 Hz**([SEF·PubMed](https://pubmed.ncbi.nlm.nih.gov/8881621/)) |
| **BS 爆发抑制(过深)** | 爆发 75–250 µV / 抑制 <5 µV(见第 3 节) | 爆发段宽带 δ/θ,抑制段近平线 | <8 Hz |

> 量化锚点(丙泊酚,前额):意识消失时 **α 峰 ~10.8 Hz、峰功率 ~1.1 dB**;**慢振荡功率 ~13.2 dB(约为基线 6 倍)**([丙泊酚 LOC/ROC,Purdon](https://pubmed.ncbi.nlm.nih.gov/23487781/));前额功率谱在丙泊酚全麻可被重建([前额功率谱重建](https://www.ncbi.nlm.nih.gov/pmc/articles/PMC4126420/))。

---

## 2. 各频段功率/占比参考(前额)

绝对功率以 **10·log₁₀(µV²/Hz)** 表示(dB,功率惯例)。下表为**典型范围、近似值**,随药物/年龄/参考位变化;**占比比绝对 dB 更稳健**。

| 频段 | 清醒睁眼 | 清醒闭眼 | 镇静 | 麻醉 | BS 爆发(爆发段) |
|---|---|---|---|---|---|
| **δ 0.5–4** | 占比 10–15%(多为眼动) | 10–20% | 20–30% | **40–55%(主导)** | 高(δ 爆发) |
| **θ 4–8** | 15–25% | 15–25% | 15–25% | 15–25% | 中 |
| **α 8–13** | **<10–15%**(阻断) | 20–35%(前额偏低端) | 20–30%(↑前移) | **15–25%(明显 α 峰)** | 低 |
| **β 13–30** | **40–50%(主导)** | 20–30% | 15–25%(可一过↑) | <10%(↓) | 低 |
| **γ >30** | 5–10%(易混肌电) | <5% | <5% | <3% | 低 |

> 频段占比的状态规律(支撑文献):清醒前额 β 主导、α 睁眼阻断;麻醉转为慢-δ + 前额 α([Can J Anesth 综述](https://pmc.ncbi.nlm.nih.gov/articles/PMC7666718/)、[OpenAnesthesia·DoA EEG](https://www.openanesthesia.org/keywords/depth-of-anesthesia-eeg-findings/));α 前移为意识消失标志([α 前移定量](https://link.springer.com/article/10.1007/s10877-022-00932-z));1/f 非周期斜率随麻醉变陡([BJA 2024·1/f](https://www.bjanaesthesia.org.uk/article/S0007-0912(24)00648-2/fulltext))。
> dB 换算与"功率用 10·log₁₀"约定见([EEG 频谱功率 10log10 µV²/Hz](https://www.researchgate.net/post/How-to-calculate-average-EEG-spectral-power-10log10v2-Hz-across-specified-frequency-bands))。

---

## 3. 爆发抑制(BS)量化判据(过深/深镇静)

| 成分 | 幅度 | 时长 | 频率 |
|---|---|---|---|
| **爆发 Burst** | **75–250 µV(高幅)** | 1–10 s | 0–4 Hz(δ)、4–7 Hz(θ) |
| **抑制 Suppression** | **< 5 µV** | 常 >10 s(检测阈常用 ≥0.5 s) | 近平线 |
| **等电位 Isoelectric** | **< 2 µV** 持续 | ≥ 2 min | — |

- **爆发抑制比 BSR** = 一段时间(常 15–60 s)内抑制所占比例,0(无抑制)~1(全程等电位)。
来源:[Burst suppression(Wikipedia,含 75–250µV/<5µV/<2µV 阈值)](https://en.wikipedia.org/wiki/Burst_suppression)、[Raw & processed EEG 临床primer PMC8648516](https://pmc.ncbi.nlm.nih.gov/articles/PMC8648516/)、[BS 模式病因 Frontiers](https://www.frontiersin.org/journals/psychology/articles/10.3389/fpsyg.2021.673529/full)。

> **对设备的硬要求**:要能分辨"抑制 <5 µV / 等电位 <2 µV",设备**本底噪声必须远低于 2 µV**。本项目实测短路噪声底 **0.22 µV RMS**([Stage 0A 实测]),满足 → 具备分辨 BS 的能力。

---

## 4. 你这三点位"应该"采到的真实信号(皮层 + EOG + EMG 叠加)

- **眉心 / 眉角(额极)**:清醒睁眼时**低频被 EOG 主导**(眨眼/眼动 → 大 δ),真正皮层 β/α 较小;**闭眼且眼球不动**后 EOG 降、皮层成分露出;**麻醉时**(眼不动)EOG 大减,应能看到 **慢-δ + 前额 α** 的标志形态。
- **太阳穴(颞肌)**:**高频(>20 Hz)EMG 主导**,放松/咬牙差异极大;**不应**期望从此点得到干净的 δ/α 皮层频谱——它更像一路 EMG 通道。
- 因此**判断设备合格,不应以"清醒前额能看到强 α"为标准**(位置决定了它弱);应以下列**位置无关**的判据为准 ↓。

---

## 5. 设备合格判据清单(可直接照此验收)

| # | 判据 | 合格阈值 | 依据 | 本项目状态 |
|---|---|---|---|---|
| 1 | **本底噪声**(输入短路) | ≤ ~1–2 µV RMS(数据手册 ~1 µVpp) | [ADS1299 规格](https://www.ti.com/lit/ug/slau443b/slau443b.pdf) | ✅ 0.22 µV RMS |
| 2 | **链路+增益+采样率**(内部方波) | 方波频率/幅度正确、波形干净 | 内部测试信号 | ✅ 1.00 Hz、7.6 mVpp(2×档) |
| 3 | **幅度在生理范围**(贴电极、清醒) | 滤波后 std ~10–50 µV;非 <1 µV(死)或 >数百 µV(悬空/伪迹) | [Can J Anesth 综述](https://pmc.ncbi.nlm.nih.gov/articles/PMC7666718/) | 视电极而定 |
| 4 | **频谱形状** | 存在 1/f 背景 + 可辨频段;非纯噪声/纯单频 | [BJA 2024·1/f](https://www.bjanaesthesia.org.uk/article/S0007-0912(24)00648-2/fulltext) | — |
| 5 | **状态反应性(金标准,需枕区)** | 闭眼/睁眼 α(8–13 Hz)功率比 >1.5 | [α 峰/反应性](https://www.nature.com/articles/s41598-021-97303-6) | 前额不适用,建议枕区验 |
| 6 | **麻醉signature(本职用途)** | 麻醉时出现 慢-δ + 前额 α、SEF95 降到 8–15 Hz | [丙泊酚 LOC/ROC](https://pubmed.ncbi.nlm.nih.gov/23487781/) | 待麻醉数据 |
| 7 | **能分辨爆发抑制** | 噪声底 ≪ 2 µV,可区分 burst(75–250µV)/suppression(<5µV) | [Burst suppression](https://en.wikipedia.org/wiki/Burst_suppression) | ✅(噪声底 0.22 µV) |
| 8 | **工频/接地** | 关键频段信噪可用;50/100 Hz 可被陷波/低通处理 | [EMG/工频对 BIS/SEF](https://www.ncbi.nlm.nih.gov/pmc/articles/PMC10442164/) | 照明 100Hz 为主,已可滤除 |

> **判定逻辑**:#1、#2、#7 是**位置无关的电气判据**——本项目已全部通过 → **采集器硬件合格**。
> #3–#6 受**电极/位置/状态**影响:前额清醒 α 弱是位置所致(非设备故障),要做"能否测真脑电"的决定性验证应取**枕区**(判据 #5);要验"本职"(麻醉深度)应在**麻醉/深镇静**工况下看判据 #6/#7。

---

## 6. 一句话给验收

- **电气层(噪声底/方波/采样率/BS 分辨力)= 已合格**,可作为"设备本身合格"的铁证。
- **生理层**不要用"清醒前额 α"当标准(位置先天不利);用**枕区 α 反应**证明"能测真脑电",用**麻醉时慢-δ+前额 α+SEF↓+BS**证明"满足本职用途"。
- **太阳穴**点位以 EMG 为主,建议改作**地/参考**,不要当皮层信号电极。
