拥有 2000 例完整的全过程临床数据（包含诱导、维持、复苏）是一个极大的优势。这足以支撑深度学习模型的训练，尤其是对于像 **液态神经网络 (Liquid Neural Networks, LNNs)** 这种参数效率极高但对动力学捕捉要求严苛的模型。

针对你调整后的评估逻辑（诱导 100-60，维持 60-40，复苏 40-90），以下是基于 LNN 的全流程模型设计方案：

---

### 一、 核心架构：多尺度时空特征 + 液态动力学核

建议采用 **"CNN/Attention Encoder + LNN Core + Regression Head"** 的混合架构。

#### 1. 前端编码层 (Feature Encoder)
Fp1 和 Fp2 包含空间相关性（虽然只有两路）。
* **1D-CNN 分支：** 提取原始 EEG 波形的局部形态特征（如棘波、慢波成分）。
* **频域分支：** 并行输入时频特征（如 PSD、排列熵 PE、谱边缘频率 SEF95）。LNN 虽然能处理原始序列，但加入领域知识（Expert Features）可以极大地加快收敛。

#### 2. 液态核心层 (LNN Core - NCPs)
使用 **神经电路策略 (Neural Circuit Policies, NCPs)** 架构。
* **稀疏连接：** 与传统的全连接 RNN 不同，LNN 模拟线虫神经系统的稀疏结构，这能增强模型对噪声的鲁棒性（手术室环境复杂，电刀、干扰多）。
* **连续时间 ODE：** LNN 的隐藏状态通过微分方程演化，能够自然地处理采样率不稳或信号缺失的情况。
* **关键点：** LNN 的“时间常数” $\tau$ 是可学习的参数。对于**诱导期**（变化快），模型会学习到较小的 $\tau$；对于**维持期**（变化平稳），则学习到较大的 $\tau$。



---

### 二、 针对不同阶段的评估逻辑优化

你的 100-60-40-90 逻辑在物理意义上代表了意识的“单向抑制”与“滞后恢复”，模型设计需重点考虑：

#### 1. 诱导阶段 (100 $\rightarrow$ 60)
* **关注点：** 识别从清醒到 LOC（意识丧失）的“跌落点”。
* **训练策略：** 引入 **对比学习 (Contrastive Learning)**。将患者清醒状态与刚开始给药后的状态进行对比，让模型学习识别 $\beta$ 波段消失和 $\alpha$ 轴移的特征。
* **Loss 设计：** 强化这一阶段的单调递减性。

#### 2. 维持阶段 (60 $\rightarrow$ 40)
* **关注点：** 稳定。防止评估指数在 40-60 之间频繁抖动（这会误导麻醉医生）。
* **训练策略：** 利用 LNN 的**低通滤波特性**。通过调整 LNN 的液体神经元增益，使其对手术刺激引起的瞬时 EEG 波动（非觉醒性波动）不敏感。
* **特殊检测：** 专门设计一个支路检测 **Burst Suppression (爆发抑制)**。一旦 BSR > 0，指数应强制压向 40 甚至更低。

#### 3. 复苏阶段 (40 $\rightarrow$ 90)
* **关注点：** 解决**迟滞效应 (Hysteresis)**。即相同的 EEG 特征在诱导期可能对应 70，但在复苏期可能只对应 50。
* **设计建议：** 引入**状态反馈机制**。LNN 的隐藏状态 $h(t)$ 应当包含“给药史”信息。在输入中加入一个简单的“累积药量估算”或“停药时长”特征，帮助模型区分复苏与诱导。
* **区分逻辑：** 复苏期的 40-90 段，模型应更看重高频能量的**相干性**恢复，而非简单的功率回升。



---

### 三、 训练与优化策略建议

鉴于你拥有 **RTX 5090 (32GB)** 和 **172GB RAM** 这种顶级硬件环境，你可以尝试更加复杂的训练方案：

#### 1. 损失函数 (Loss Function) 设计
不能仅用简单的 MSE。建议组合 Loss：
$$L = L_{MSE} + \lambda_1 L_{Monotonic} + \lambda_2 L_{Physiology}$$
* **$L_{Monotonic}$ (单调性约束)：** 在标注的诱导区间内，惩罚任何数值回升。
* **$L_{Physiology}$ (生理约束)：** 参考临床金标准（如 BIS 或 OAA/S 评分），确保模型在关键节点的输出符合医学逻辑。

#### 2. 数据增强 (Data Augmentation)
* **时间拉伸：** 由于不同患者的诱导时长不同，通过时间轴缩放增强 LNN 对不同代谢速率的适应性。
* **噪声注入：** 在 Fp1/Fp2 信号中人为加入模拟电刀干扰和眼电噪声，训练 LNN 的“抗干扰”能力。

#### 3. 验证与评价
* **阶段准确率：** 除了整体相关性，需分别计算三个阶段的准确率。
* **延迟测试：** 评估模型从“EEG 发生变化”到“指数发生变化”的响应时间。LNN 通常比基于 FFT 的 BIS 算法快 10-20 秒。

---
