# 麻醉睡眠监护仪 — 算法与框架设计完成证明

> 编制单位：（研发方）
> 文档版本：V1.0　编制日期：2026-06-14
> 提交对象：麻醉睡眠治疗中心主任医师
> 项目代号：MERIDIAN｜算法模型：AnesthesiaNetV3｜上位机：EEGMonitor.AnesthesiaSleep（WPF/.NET 8）

---

## 保密声明

本材料用于证明麻醉睡眠监护仪的**算法模型与软件框架的设计、迭代、训练与验证过程已完成并固化**。为保护核心知识产权，本材料**仅陈述设计过程、产出物清单与验证结果，不披露算法内部实现细节**（包括但不限于特征工程方法、网络结构参数、训练超参数与核心源代码）。如需深度技术评审，可在签署保密协议后另行安排专项评审会。

---

## 一、证明目的与范围

| 项 | 内容 |
|----|------|
| **目的** | 证明算法与软件框架的设计过程已实质完成，具备进入工程样机、注册检验与临床验证阶段的技术基础 |
| **证明范围** | ① 算法模型（AnesthesiaNetV3）；② 训练/推理研发框架；③ 上位机软件框架 |
| **证明方式** | 以**可核查的客观产出物**（固化模型、版本化配置、运行软件、验证指标）为依据，而非主观陈述 |

---

## 二、设计过程完成情况（设计控制视角）

依医疗器械设计控制（ISO 13485 / IEC 62304）流程，算法与框架设计的关键阶段完成状态如下：

| 设计阶段 | 状态 | 客观证据（见第六章产出物清单） |
|----------|------|--------------------------------|
| 需求与方案设计 | ✔ 完成 | 设计说明、算法参考资料、研发计划文档 |
| 软件/算法框架设计 | ✔ 完成 | 分层研发框架（数据/模型/流水线/训练/服务）已建立 |
| 算法开发与迭代 | ✔ 完成 | 多轮版本迭代（v1 → v15），逐版收敛 |
| 模型训练与验证 | ✔ 完成 | 固化模型检查点 + 验证指标达标 |
| 软件集成与联调 | ✔ 完成 | 上位机 + 推理服务可运行、可记录回放 |
| 设计输出固化 | ✔ 完成 | 冻结模型 + 版本化配置 + 可复现流水线 |

> 结论：算法与框架已从"探索研发"进入"设计固化"状态，核心设计活动闭环完成。

---

## 三、软件框架设计完成证据（不涉算法细节）

### 3.1 模块化研发框架已建立

研发框架按职责分层构建，各层独立、接口清晰（此处仅列模块职责，不展开内部实现）：

| 框架层 | 职责（高层描述） |
|--------|------------------|
| 数据层（data） | 多源数据加载、质控、数据集划分 |
| 模型层（models） | 算法模型定义与封装 |
| 流水线层（pipeline / steps） | 预处理→特征→训练→评估的标准化步骤编排 |
| 训练层（training） | 训练循环、优化、检查点管理 |
| 服务层（service） | 推理服务封装与对外接口 |
| 应用层（EEGMonitor.*） | 上位机监测、记录、回放、报告 |

### 3.2 全流程可复现、可追溯

- **配置驱动**：研发流水线由**版本化配置文件统一管理**，已固化 **16 个版本配置**（pipeline_v1 … v15），每一版的流程参数均可追溯、可复现。
- **一体化流水线**：从原始数据预处理、特征提取、模型训练、性能评估，到推理服务部署、上位机显示，已打通**端到端可运行**链路。
- **工程化规范**：全程纳入版本控制（Git），具备完整的迭代提交历史与可追溯基线。

> 框架的"可配置、可复现、可追溯"是设计成熟度的核心标志——证明研发已脱离一次性脚本阶段，形成稳定的工程体系。

---

## 四、算法设计与迭代完成证据

### 4.1 算法版本演进（持续迭代、逐版收敛）

算法模型经过多轮迭代优化，关键里程碑版本及其**固化检查点**如下（文件真实存在、可现场核验）：

| 版本 | 固化检查点 | 固化日期 | 说明 |
|------|------------|----------|------|
| 基线版 | `outputs/checkpoints/best_model.pt` | 2026-04-16 | 早期基线模型 |
| **v13（临床候选）** | `outputs/checkpoints/v13/best_model_v3.pt` | 2026-05-14 | 达到当前最优验证指标 |
| v14（持续优化） | `outputs/checkpoints/v14/best_model_v3.pt` | 2026-05-31 | 在 v13 基础上继续迭代 |

> 多版本检查点 + 配置文件的时间序列，客观证明算法经历了**完整的"设计—训练—评估—再设计"迭代闭环**，而非单次产出。

### 4.2 算法能力构成（仅述能力，不述结构）

固化的算法模型为**多任务深度学习模型**，在单一模型内同时具备以下输出能力：

- 睡眠分期能力（AASM 五分期方向：W/N1/N2/N3/REM）；
- 诊疗状态阶段判别（如镇静过程的不同阶段）；
- 体动与生理事件检测；
- 信号质量自适应（低质量信号下的稳健推断）。

> 上述为模型的**功能能力清单**；其特征工程、网络结构、时序建模与训练策略等核心实现属商业秘密，不在本材料披露范围。

### 4.3 训练数据规模（证明验证充分性）

| 项 | 规模 |
|----|------|
| 原始数据来源 | 公开手术麻醉数据库（VitalDB）等 |
| 病例数 | 1,749 例手术 |
| 质控后病例 | 1,399 例 |
| 训练序列数 | 139,849 条 |
| 数据划分 | 按患者分层划分训练/验证/测试（防止数据泄漏） |

---

## 五、验证结果（可量化、可核查）

算法在独立验证集上完成了系统的性能评估。代表性验证结果如下（基于 v13 候选模型，回顾性验证）：

| 指标 | 验证结果 | 工程含义 |
|------|----------|----------|
| **诊疗状态阶段判别准确率** | **98.6%** | 可靠区分诊疗过程中的不同状态阶段 |
| **生理事件检测 AUC** | **0.816** | 对体动、刺激等生理事件检测良好 |

**验证方法学要点**：

- 训练/验证/测试集按**患者级别**严格分离，杜绝同一患者数据跨集泄漏；
- 指标在**未参与训练的独立验证序列**上评估；
- 模型采用早停与指数平滑稳定化，结果可复现。

> 上述为模型**输出端的验证结果**，可独立核查、可对外陈述，不涉及算法内部实现。**睡眠分期一致性（与人工判图 Cohen's κ）及 OSA 筛查灵敏度/特异度**将在前瞻性临床验证阶段对照标准多导睡眠图（PSG）完成，是后续临床验证的主要终点。

---

## 六、产出物清单（可现场核验）

以下产出物均真实存在于项目工程中，可供主任及其指定技术人员现场核验其存在性与时间戳：

| 类别 | 产出物 | 位置（项目相对路径） |
|------|--------|----------------------|
| 冻结算法模型 | 多版本模型检查点 | `outputs/checkpoints/`（含 v13、v14） |
| 版本化流水线配置 | 16 版流程配置文件 | `configs/pipeline_v1.yaml … v15.yaml` |
| 研发框架源码 | 数据/模型/流水线/训练/服务模块 | `src/`（不开放内部细节，仅证明存在） |
| 训练与评估脚本 | 训练、评估、预处理、流水线校验 | `scripts/`（train / evaluate / preprocess / validate_pipeline 等） |
| 推理服务 | 模型推理服务 | `EEGMonitor/EEGProcessingService`、`src/service` |
| 上位机软件 | 麻醉睡眠监测客户端 | `EEGMonitor/EEGMonitor.AnesthesiaSleep` |
| 采集集成 | 脑电与指夹血氧采集 | `EEGMonitor/EEGMonitor.Ads1299` |
| 配套技术文档 | 算法参考资料、设计说明、研发计划 | `doc/` |

---

## 七、知识产权与后续

- 已形成的算法模型与研发框架，具备申请**软件著作权**与**发明专利**的实质内容；
- 本证明材料为**非保密版**，面向临床评审；涉及核心实现的**技术评审版**可在保密协议下另行提供；
- 当前阶段成果（原理样机 + 固化算法 + 验证指标）满足推进至工程样机、注册检验与多中心临床验证的前置条件。

---

## 八、结论

综上，**麻醉睡眠监护仪的算法模型与软件研发框架的设计、迭代、训练与验证过程已实质完成并固化**：

1. **框架已成型**——模块化、配置驱动、端到端可复现可追溯；
2. **算法已固化**——经多版本迭代收敛，产出冻结模型检查点；
3. **验证已完成**——在独立验证集上完成性能评估（状态阶段判别准确率 98.6%、生理事件检测 AUC 0.816），睡眠分期临床一致性待 PSG 对照确认；
4. **产出可核验**——所有关键产出物真实存在、可现场核查。

上述证据充分证明算法与框架的设计过程已完成，项目已具备进入下一阶段（工程样机定型与临床验证）的技术基础。

---

| 角色 | 签字 | 日期 |
|------|------|------|
| 编制（算法/研发负责人） | 潘卓 | 2026-06-14  |
| 审核（技术负责人） | 潘卓 | 2026-06-14 |
| 批准（项目负责人） | 史东升 | 2026-06-14|

（完）
