# 一、硬件参数需求

## 1. 脑电采集

### 功能描述

采集患者前额区域脑电信号，用于睡眠状态分析。

### 需求参数

-  前额叶左右脑分别采集 
-  左脑2个采集通道 
-  右脑2个采集通道 
-  共4个脑电采集通道 
-  配置参考电极和地电极 
-  支持连续实时采集 

### 输出参数

-  原始脑电波形 
-  脑电频谱数据 
-  电极连接状态 

------

## 2. 心率、心率变异性、血氧监测

### 功能描述

通过指夹式传感器采集脉搏波信号，实现心率、心率变异性及血氧饱和度监测。

### 需求参数

-  指夹式检测方式 
-  实时显示心率 
-  实时计算心率变异性（HRV） 
-  实时监测血氧饱和度（SpO₂） 
-  支持连续监测 
-  支持异常报警 

### 报警条件

-  血氧饱和度低于93%报警 
-  心率超过设定阈值报警 
-  心率低于设定阈值报警 

### 输出参数

-  心率（HR） 
-  心率变异性（HRV） 
-  血氧饱和度（SpO₂） 

------

## 3. 血压监测

### 功能描述

监测患者血压变化情况，为麻醉及睡眠状态评估提供参考。

### 需求参数

-  显示收缩压 
-  显示舒张压 
-  支持按键或周期测量 
-  支持异常报警 

### 报警条件

-  舒张压高于设定阈值报警 
-  舒张压低于设定阈值报警 
-  收缩压高于设定阈值报警 
-  收缩压低于设定阈值报警 

### 输出参数

-  收缩压（SYS） 
-  舒张压（DIA） 

------

## 4. 体动监测

### 功能描述

采集下肢肌电信号，监测患者体动情况。

### 需求参数

-  下肢双通道肌电采集 
-  支持连续监测 
-  识别肢体活动状态 
-  支持异常活动报警 

### 输出参数

-  肌电波形 
-  体动次数 
-  体动强度 

------

## 5. 呼吸监测

### 功能描述

通过监测呼气末二氧化碳浓度评估患者呼吸状态。

### 需求参数

-  实时监测二氧化碳浓度 
-  实时计算呼吸频率 
-  支持连续监测 
-  支持异常报警 

### 报警条件

-  呼吸暂停报警 
-  二氧化碳浓度超限报警 
-  呼吸频率异常报警 

### 输出参数

-  呼吸频率（RR） 
-  呼气末二氧化碳浓度（EtCO₂） 

------

## 6. 显示与报警

### 功能描述

实时显示监测数据及设备运行状态。

### 需求参数

-  显示脑电波形 
-  显示心率、血氧、血压参数 
-  显示呼吸参数 
-  显示体动状态 
-  声光报警功能 
-  报警阈值可配置

