# MERIDIAN 麻醉深度监测系统 — 麻醉睡眠医学方向汇报

> 汇报日期：2026-05-26  
> 项目代号：MERIDIAN (Multimodal EEG-based Real-time Index of Depth In Anesthesia)  
> 模型版本：AnesthesiaNetV3 (v13)

---

## 一、项目概述

MERIDIAN 是一套**基于脑电（EEG）的实时麻醉深度监测系统**，通过深度学习模型从原始脑电信号连续推断 BIS（脑电双频指数，0-100），为手术室内麻醉深度管理提供客观量化依据。系统由**WPF 桌面客户端**（C#）与 **Python FastAPI 推理服务**两部分构成，支持 NSM 及 ADS1299 两种脑电采集硬件。

当前模型 AnesthesiaNetV3 在 VitalDB 数据集（1,749 例手术、139,849 条训练序列）上达到**验证 MAE 4.57 BIS 单位**，为当前最优结果。

---

## 二、技术架构

### 2.1 系统拓扑

```
EEG电极(Fp1/Fp2) → NSM/ADS1299采集器 → 串口(USB) → WPF客户端
                                                        │
                                                    HTTP/8765
                                                        │
                                                Python FastAPI
                                              EEG预处理 + 模型推理
                                                        │
                                                    BIS/SQI/SE/RE/fNox
                                                        │
                                                WPF客户端实时显示+记录
```

### 2.2 模型架构 (AnesthesiaNetV3, ~62.3万参数)

| 模块 | 说明 |
|------|------|
| **WaveEncoder** | 3层扩展卷积CNN（32→64→128通道），含爆发抑制检测层（膨胀率16） |
| **FeatureProjector** | 38维手工特征（5频段功率+排列熵+SEF95+LZ复杂度+3级BSR+谱斜率+sigma+慢振荡+零交叉率+Hjorth活动度+复杂度+delta-alpha相位幅值耦合）→ 64维 |
| **LNNCore** | 2层GRU（d_model=128, dropout=0.15），SQI惯性模式——信号质量下降时冻结隐状态 |
| **PhaseGatedBISHead** | 4个麻醉阶段专家子网络（诱导/维持/苏醒/术前）× softmax门控混合 |
| **StimulationCorrector** | 刺激事件检测 + BIS矫正偏移量 |

**训练策略**: 三阶段课程学习（BIS+阶段→+刺激→+跨模态蒸馏），AMP bfloat16，余弦重启，EMA早停。

### 2.3 38维特征集（与麻醉睡眠高度相关）

除标准频段功率外，以下特征对麻醉睡眠医学有特殊价值：

| 特征 | 频率范围 | 临床意义 |
|------|----------|----------|
| **慢振荡 (slow_oscillation)** | 0.1–0.5 Hz | 深度麻醉/深睡眠（N3）生物标志物 (Steriade 1993) |
| **Sigma 功率** | 12–15 Hz | 睡眠纺锤波频段，N2期特征，区分自然睡眠与麻醉 |
| **delta-alpha PAC** | 交叉频率耦合 | 丙泊酚 GABA_A 受体指纹 (Purdon 2013 PNAS) |
| **爆发抑制比 (BSR)** | 3级阈值(2/5/10μV) | 深度麻醉（BIS<40）检测 |
| **排列熵** | — | 意识水平复杂度指标 |
| **谱斜率 (1/f)** | 1-47 Hz | 区分EEG/EMG污染 |

---

## 三、当前模型表现 (v13, 2026-05-14)

### 3.1 核心指标

| 指标 | 最优值 | 对应Epoch | 临床意义 |
|------|--------|-----------|----------|
| **BIS MAE** | **4.57** | Epoch 64 | 平均误差约4.6个BIS单位，临床可接受范围（<10） |
| BIS EMA | 5.28 | Epoch 86 (停止) | 指数平滑后的稳定误差 |
| 麻醉阶段分类准确率 | **98.6%** | Epochs 64/65/74/77/85/86 | 可靠区分诱导/维持/苏醒/术前 |
| 刺激事件 AUC | **0.816** | Epoch 35 | 手术刺激（切皮、电凝等）检测良好 |
| 诱导期 MAE | 7.99 | Epoch 13 | 诱导期（清醒→意识消失）误差较大，需改进 |
| 苏醒期 MAE | 6.45 | Epoch 13 | 苏醒期误差可控 |

### 3.2 训练概况

- **数据集**: VitalDB 1,749例手术 → 1,399例质控通过 → 139,849训练序列
- **训练时长**: ~21.5小时（单GPU，86/200 epoch，早停）
- **吞吐**: ~132,000-147,000 样本/秒
- **检查点**: `outputs/checkpoints/v13/best_model_v3.pt` (7.1 MB)

### 3.3 当前局限

1. **诱导/苏醒过渡期误差偏大**（vInd=7.99, vRec=6.45）：意识状态的快速转变是最难建模的区间
2. **BIS MAE存在约±1 BIS的epoch间波动**：验证集自身噪声或模型敏感性问题
3. **仅支持2通道前额EEG**（Fp1/Fp2）：无法进行全脑睡眠分期
4. **缺少睡眠分期能力**：虽有纺锤波检测区分自然睡眠/麻醉，但无法进行标准N1/N2/N3/REM分期
5. **训练数据来自手术室**：模型对非手术场景（睡眠门诊、ICU镇静）的泛化能力待验证

---

## 四、WPF客户端现状

### 4.1 已有功能

| 模块 | 功能 |
|------|------|
| **连接管理** | NSM / ADS1299 双设备支持，串口自动检测，采样率自适应 |
| **实时监测** | BIS + SQI + 频谱熵 (SE/RE) + fNox + HRV，含安全区间着色 |
| **7通道波形** | 原始EEG + Delta/Theta/Alpha/Beta/Gamma 分频波形（10秒窗） |
| **DSA频谱图** | 0–40 Hz 热力图（60秒历史） |
| **趋势图** | BIS + SE + fNox 5分钟趋势 + 安全区间（40-60）标识 |
| **临床事件标记** | 诱导/插管/切皮/给药/拔管/苏醒/自定义事件 |
| **自动告警** | BIS过低（<40）/过高（>80）/ SpO₂低自动告警 |
| **信号质量诊断** | 低幅报警/工频干扰/ADC饱和/电极阻抗/设备交叉验证 |
| **睡眠vs麻醉判别** | 纺锤波密度显示 + 自然睡眠标记 |
| **会话记录与回放** | 完整原始数据+处理结果存储，支持离线回放分析 |
| **脉率/SpO₂** | 脉搏传感器集成 |

### 4.2 UI布局

```
┌─────────────────────────────────────────────────────────┐
│  麻醉深度监测系统    患者ID   手术室    时钟             │
├──────────┬──────────┬──────────┬────────────────────────┤
│  BIS     │  SE/RE   │  SQI     │   DSA 频谱热力图       │
│  (大字体) │  (0-91)  │  信号质量 │   (0-40Hz × 60s)      │
│  安全区间 │  EMG差   │  诊断    │                        │
├──────────┼──────────┼──────────┤                        │
│  fNox    │  HR/SpO2 │  睡眠vs  │                        │
│  伤害指数 │  HRV     │  麻醉    │                        │
├──────────┴──────────┴──────────┼────────────────────────┤
│  6通道分频波形 (10s滚动)       │  BIS+SE+fNox趋势(5min)  │
│  Raw / δ / θ / α / β / γ      │  + 安全区间带           │
├────────────────────────────────┼────────────────────────┤
│  临床事件面板                  │  脉搏波 + HRV           │
│  [诱导][插管][切皮][给药]...   │                        │
└────────────────────────────────┴────────────────────────┘
```

---

## 五、WPF客户端 — 面向麻醉睡眠临床应用的调整建议

### 5.1 核心调整：睡眠分期模块

**背景**：当前系统仅通过纺锤波密度简单区分"自然睡眠/麻醉"。完整的睡眠分期（N1/N2/N3/REM/Wake）是睡眠医学的基础。

**建议新增**：

1. **自动睡眠分期推理**
   - 基于已有38维特征 + 频谱信息，部署一个轻量睡眠分期模型（AASM 5分类）
   - 或使用规则引擎：慢振荡↑+纺锤波↑→N2/N3；theta↑+低肌电→REM；delta主导→N3
   - 分期结果以30秒为epoch输出

2. **催眠图 (Hypnogram)**
   - 新增OxyPlot折线图，Y轴=W/REM/N1/N2/N3，X轴=时间
   - 彩色分层显示各睡眠阶段
   - 支持缩放浏览整夜8小时数据

3. **睡眠统计面板**
   - 总记录时间 (TRT) / 总睡眠时间 (TST)
   - 各阶段占比 (N1%/N2%/N3%/REM%)
   - 睡眠效率 (SE = TST/TRT)
   - 入睡潜伏期 (SOL)
   - 觉醒指数 (Arousal Index)

### 5.2 呼吸事件监测（OSA筛查）

**背景**：阻塞性睡眠呼吸暂停（OSA）是围术期重大风险因素，未诊断的OSA患者术后并发症率升高2-3倍。

**建议新增**：

1. **SpO₂ 趋势 + 氧减指数 (ODI)**
   - 已支持脉搏SpO₂，需增加趋势图（全时段）
   - 自动计算 ODI₃ / ODI₄（每小时氧降≥3%/4%事件数）
   - SpO₂ 最低值、平均值的时段统计

2. **呼吸事件标记按钮**
   - 新增临床事件类型：`Apnea`（呼吸暂停）、`Hypopnea`（低通气）、`Desaturation`（氧降）
   - 配合手动标记或自动检测（基于SpO₂下降斜率 + 持续时间）

3. **体位标记**
   - 新增体位选择（仰卧/俯卧/左侧卧/右侧卧/坐位）
   - 体位变化自动或手动记录，关联到呼吸事件

### 5.3 长时间监测模式

**背景**：睡眠监测（PSG替代）通常需6-8小时连续记录，远超手术室的2-4小时。

**建议调整**：

1. **趋势图窗长可配置**：当前5分钟固定窗 → 可选15/30/60/480分钟
2. **数据压缩存储**：长时间记录时降低原始EEG存储频率或启用有损压缩
3. **夜间模式UI**：低亮度配色方案（暗红/琥珀色），减少光污染影响患者入睡
4. **自动分段分析**：按小时自动输出报告段落

### 5.4 药物-睡眠-意识关联面板

**背景**：麻醉睡眠门诊常涉及镇静药物（丙泊酚、右美托咪定、咪达唑仑等）的剂量-反应观察。

**建议新增**：

1. **药物记录增强**
   - 已有 `DrugAdministration` 事件类型，需增强为结构化录入：药物名称、剂量、给药途径、输注速率
   - 药物时间线叠加在BIS趋势图上，直观展示给药-效应关系

2. **镇静评分 (Ramsay / RASS / MOAA/S)**
   - 新增临床评分快捷录入面板
   - 与BIS数值对照，建立个性化BIS-镇静等级映射

### 5.5 报告生成

**背景**：临床工作需要标准化报告，用于病历归档和学术交流。

**建议新增**：

1. **一键生成麻醉睡眠监测报告**，包含：
   - 患者基本信息 + 监测时段
   - 睡眠结构统计（TST/SE/各期占比/催眠图）
   - BIS趋势 + 统计摘要（均值/最低值/各区间占比）
   - SpO₂统计（均值/最低值/ODI/T90）
   - 纺锤波密度曲线
   - 临床事件时间线
   - 信号质量评估
2. **导出格式**：PDF（打印签名）+ JSON（数据交换）

### 5.6 多导联扩展预留

- 当前2通道 → 预留4/6/8通道EEG接口（Fpz/Fz/Cz/Oz等）
- 预留EOG（眼电）、EMG（颏肌电）通道，为正式PSG功能扩展做准备

### 5.7 调整优先级建议

| 优先级 | 调整项 | 工作量估算 | 临床影响 |
|--------|--------|-----------|----------|
| **P0** | 睡眠分期+催眠图 | 2-3周 | 核心差异点——从"麻醉监测"变为"麻醉睡眠监测" |
| **P0** | 长时间监测模式（≥8h） | 1周 | 睡眠门诊刚需 |
| **P1** | SpO₂趋势+氧减指数(ODI) | 1周 | OSA围术期筛查——临床指南要求 |
| **P1** | 药物-意识关联面板 | 1周 | 镇静药物临床研究数据采集 |
| **P1** | 一键报告生成 | 1-2周 | 临床落地必需 |
| **P2** | 夜间模式/暗色UI | 2-3天 | 提升患者体验 |
| **P2** | 结构化药物记录 | 3-5天 | 临床研究数据质量 |
| **P3** | 多导联扩展 | 2-4周 | 向正式PSG过渡 |

---

## 六、模型层面的后续工作

### 6.1 麻醉睡眠场景适配

1. **睡眠数据微调 (Fine-tuning)**
   - 使用公开睡眠数据库（Sleep-EDF、SHHS、MASS）对模型进行域适应
   - 目标：维持BIS预测能力的同时，提升对自然睡眠EEG模式的识别

2. **多任务扩展：睡眠分期**
   - 在PhaseHead（4分类）基础上新增SleepHead（N1/N2/N3/REM分类）
   - 可与现有阶段分类共享CNN编码器

3. **药物效应建模**
   - AnesthesiaNetV3已有PK Encoder（6维药代动力学特征），可在推理时接入实际给药数据
   - 预测给药后BIS下降/回升曲线

### 6.2 临床验证

- 目前指标均来自VitalDB回顾性验证，需开展前瞻性临床试验
- 与标准BIS监护仪（Medtronic BIS Complete）进行头对头对比
- 涵盖睡眠门诊场景（自然入睡+镇静入睡混合）

---

## 七、总结

MERIDIAN系统已在麻醉深度监测上取得阶段性成果（**BIS MAE 4.57**，麻醉阶段分类准确率**98.6%**），具备向麻醉睡眠医学领域延伸的技术基础。当前WPF客户端功能覆盖手术室内麻醉监测的核心需求，通过上述五类调整（**睡眠分期模块、呼吸事件监测、长时间监测模式、药物关联面板、报告生成**），可使其适用于：

- 麻醉睡眠门诊（术前OSA筛查、镇静药物评估）
- 药物诱导睡眠内镜（DISE）监测
- ICU镇静深度管理
- 围术期睡眠质量研究

建议优先推进 **P0（睡眠分期+催眠图、长时间监测模式）** 和 **P1（SpO₂趋势+ODI、药物关联、报告生成）**，以最小工作量实现从"麻醉监测仪"到"麻醉睡眠综合监测平台"的临床定位升级。
